<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta http-equiv="Content-Security-Policy" content="default-src 'none'; style-src 'unsafe-inline'; script-src 'unsafe-inline'; img-src data:;">
<title>#668 高密智算中心供电瞬态冲击 (di/dt)、储能削峰与液冷改造 (RDHx/L2A/L2L) 交互精读页</title>
<style>
  :root { --bg: #0b1120; --card: #111827; --border: #334155; --accent: #38bdf8; --ok: #34d399; --warn: #f87171; --text: #f1f5f9; --muted: #94a3b8; }
  body { margin: 0; font-family: system-ui, -apple-system, sans-serif; background: var(--bg); color: var(--text); line-height: 1.6; }
  .wrap { max-width: 1120px; margin: 0 auto; padding: 24px 16px 60px; }
  .hero { background: linear-gradient(135deg, #1e293b, #0f172a); border: 1px solid var(--border); border-radius: 16px; padding: 24px; margin-bottom: 24px; }
  .badge { display: inline-block; background: rgba(56,189,248,0.15); color: var(--accent); border: 1px solid var(--accent); border-radius: 99px; padding: 3px 12px; font-size: 12px; font-weight: 700; }
  h1 { font-size: 24px; margin: 10px 0; }
  .kpis { display: grid; grid-template-columns: repeat(auto-fit, minmax(220px, 1fr)); gap: 12px; margin-top: 16px; }
  .kpi { background: rgba(15,23,42,0.8); border: 1px solid var(--border); border-radius: 12px; padding: 14px; }
  .kpi .v { font-size: 22px; font-weight: 800; color: var(--ok); }
  .kpi .l { font-size: 12px; color: var(--muted); }
  .grid { display: grid; grid-template-columns: 1fr 1fr; gap: 18px; margin-bottom: 24px; }
  @media (max-width: 820px) { .grid { grid-template-columns: 1fr; } }
  .card { background: var(--card); border: 1px solid var(--border); border-radius: 14px; padding: 20px; }
  h2 { font-size: 18px; color: var(--accent); margin-top: 0; }
  label { display: block; font-size: 13px; color: var(--muted); margin: 10px 0 4px; }
  input[type=range], select { width: 100%; }
  select { background: #1e293b; color: var(--text); border: 1px solid var(--border); padding: 8px; border-radius: 8px; }
  .bar-row { margin: 10px 0; }
  .bar-lbl { display: flex; justify-content: space-between; font-size: 13px; margin-bottom: 4px; }
  .bar-track { height: 14px; background: #1e293b; border-radius: 99px; overflow: hidden; }
  .bar-fill { height: 100%; border-radius: 99px; }
  table { width: 100%; border-collapse: collapse; font-size: 13px; margin-top: 10px; }
  th, td { border-bottom: 1px solid var(--border); padding: 8px 6px; text-align: left; }
  th { color: var(--accent); }
  .nav a { color: var(--accent); margin-right: 14px; text-decoration: none; font-size: 13px; }
</style>
</head>
<body>
<div class="wrap">
  <div class="nav">
    <a href="index.html">⬅ 返回 H5 全景精学馆</a>
    <a href="../components/enterprise-ai-datacenter-power-transient-bess-dlc-retrofit-sizer-faq.md">📖 中文 FAQ</a>
    <a href="../components/enterprise-ai-datacenter-power-transient-bess-dlc-retrofit-sizer-faq.en.md">🌐 English FAQ</a>
    <a href="../reports/enterprise-ai-datacenter-power-transient-bess-dlc-retrofit-sizer-cards.html">🃏 7-Card 报告</a>
  </div>
  <div class="hero">
    <span class="badge">#668 · 毫秒级供电阶跃 (di/dt) · 48V 超级电容 + BESS 平滑 · RDHx / L2A / L2L 液冷改造</span>
    <h1>高密智算中心供电瞬态冲击（`di/dt`）、超级电容/储能削峰与液冷改造 Sizer</h1>
    <p style="color:var(--muted);margin:0;">解决全集群同步 `AllReduce` 造成的 **`15ms 75.0%` 功率阶跃跳闸**，通过 **`48V` 超级电容 + 锂电 `BESS` 斜率控制**将冲击压至 **`11.5%`**；并针对无冷冻水老旧机房给出 **`L2A` 闭环冷板（`75 kW/柜`）** 与 **`L2L` 直冷（`140 kW/柜`）** 选型沙盘。</p>
    <div class="kpis">
      <div class="kpi"><div class="v" style="color:var(--warn);">75.0% → 11.5%</div><div class="l">三级平滑前后 20ms 功率阶跃摆幅 (零柴发跳闸)</div></div>
      <div class="kpi"><div class="v">0.8% (vs. 19.4%)</div><div class="l">三级平滑算力损耗 (对比静态 70% Power Cap)</div></div>
      <div class="kpi"><div class="v">75 kW/柜 (零改水管)</div><div class="l">L2A 液对风旁路 CDU 存量风冷机房改造上限</div></div>
      <div class="kpi"><div class="v">140 kW/柜 · PUE 1.11</div><div class="l">L2L 液对液温水直冷 (GB200 NVL72 标准)</div></div>
    </div>
  </div>

  <div class="grid">
    <div class="card">
      <h2>🧮 交互式供电阶跃冲击 (di/dt) 与液冷机柜改造计算器</h2>
      <label>集群满载 IT 峰值功率：<strong id="kwVal">1056</strong> kW (如 128× H200 / B200)</label>
      <input type="range" id="kw" min="250" max="5000" step="50" value="1056" oninput="calc()">
      <label>瞬态功率平滑方案：</label>
      <select id="smooth" onchange="calc()">
        <option value="3layer">3. 三级平滑 (48V 超级电容 CBU + 锂电 BESS 斜率控制 + 长屏障托底)</option>
        <option value="raw">1. 裸跑无平滑 (15ms 内 25% → 100% 同步阶跃 · 高危跳闸!)</option>
        <option value="cap70">2. 静态限制 70% GPU Power Cap (白白损失 19.4% 算力!)</option>
      </select>
      <label>机房制冷架构层级：</label>
      <select id="cool" onchange="calc()">
        <option value="l2a">Tier 3: 液对风 L2A Sidecar CDU + 冷板 (<=75 kW/柜 · 零楼宇水管改造)</option>
        <option value="l2l">Tier 4: 液对液 L2L CDU + 温水直冷 (<=140 kW/柜 · PUE 1.11)</option>
        <option value="rdhx">Tier 2: 背门热交换器 RDHx (<=45 kW/柜 · PUE 1.26)</option>
        <option value="air">Tier 1: 传统风冷机房 CRAC (<=15 kW/柜 · PUE 1.48)</option>
      </select>
      <div id="outBox" style="margin-top:14px;padding:14px;background:#0f172a;border:1px solid var(--border);border-radius:10px;font-size:13.5px;"></div>
    </div>

    <div class="card">
      <h2>📊 供电冲击摆幅与四代制冷机柜密度对比</h2>
      <div class="bar-row">
        <div class="bar-lbl"><span>1. 裸跑无平滑 20ms 阶跃冲击 (超柴发 50% 极限!)</span><span style="color:var(--warn)">75.0% 峰值阶跃 (高危跳闸)</span></div>
        <div class="bar-track"><div class="bar-fill" style="width:75%;background:#f87171;"></div></div>
      </div>
      <div class="bar-row">
        <div class="bar-lbl"><span>2. 静态 70% Power Cap (损失 19.4% 吞吐)</span><span style="color:#fcd34d">42.0% 峰值阶跃</span></div>
        <div class="bar-track"><div class="bar-fill" style="width:42%;background:#fbbf24;"></div></div>
      </div>
      <div class="bar-row">
        <div class="bar-lbl"><span>3. 48V 超级电容 + BESS 三级平滑 (仅损 0.8% 吞吐)</span><span style="color:var(--ok)">11.5% 平滑阶跃 (安全)</span></div>
        <div class="bar-track"><div class="bar-fill" style="width:11.5%;background:#34d399;"></div></div>
      </div>
      <table>
        <thead><tr><th>制冷层级</th><th>单柜功率上限</th><th>设计 PUE</th><th>是否需改楼宇水管</th></tr></thead>
        <tbody>
          <tr><td>Tier 1: 传统风冷 CRAC</td><td>15 kW</td><td>1.48</td><td>否 (机柜 80% 空置)</td></tr>
          <tr><td>Tier 2: 背门热交换 RDHx</td><td>45 kW</td><td>1.26</td><td>是 (接冷冻水支管)</td></tr>
          <tr><td><strong>Tier 3: 液对风 L2A CDU</strong></td><td><strong>75 kW</strong></td><td><strong>1.22</strong></td><td><strong>否 (存量机房 6 周快改!)</strong></td></tr>
          <tr><td><strong>Tier 4: 液对液 L2L CDU</strong></td><td><strong>140 kW</strong></td><td><strong>1.11</strong></td><td><strong>是 (GB200 NVL72 必选)</strong></td></tr>
        </tbody>
      </table>
    </div>
  </div>
</div>
<script>
function calc() {
  const kw = parseInt(document.getElementById('kw').value, 10);
  const smooth = document.getElementById('smooth').value;
  const cool = document.getElementById('cool').value;
  document.getElementById('kwVal').textContent = kw;
  let swingPct = 11.5, perfLoss = 0.8, risk = '✅ 安全 (<15% 斜率)';
  if (smooth === 'raw') { swingPct = 75.0; perfLoss = 0.0; risk = '🚨 极高危 (打穿柴发 50% 阶跃极限!)'; }
  else if (smooth === 'cap70') { swingPct = 42.0; perfLoss = 19.4; risk = '⚠️ 中高危 + 严重算力浪费'; }
  const swingKw = Math.round(kw * (swingPct / 100));
  const pduBreakerKw = Math.round(kw * 1.25);
  let maxRackKw = 75, pue = 1.22, capexPerRack = 34000;
  if (cool === 'l2l') { maxRackKw = 140; pue = 1.11; capexPerRack = 42000; }
  else if (cool === 'rdhx') { maxRackKw = 45; pue = 1.26; capexPerRack = 18500; }
  else if (cool === 'air') { maxRackKw = 15; pue = 1.48; capexPerRack = 4500; }
  const racks = Math.ceil(kw / maxRackKw);
  const totalFacilityKw = Math.round(kw * pue);
  document.getElementById('outBox').innerHTML =
    `<div>• <strong>20ms 同步功率阶跃摆幅</strong>：<code>${swingKw} kW (${swingPct}%)</code> | 状态：<strong>${risk}</strong></div>` +
    `<div>• <strong>算力吞吐折损</strong>：<code>${perfLoss}%</code> | <strong>PDU/断路器 1.25x 瞬态选型总容量</strong>：<code>${pduBreakerKw} kW</code></div>` +
    `<div>• <strong>所需机柜数 (${maxRackKw} kW/柜)</strong>：<code style="color:#34d399;font-size:16px">${racks} 个机柜</code> | 含制冷总市电 (PUE ${pue})：<code>${totalFacilityKw} kW</code></div>`;
}
calc();
</script>
</body>
</html>
